# 8.2 OFFSITE POWER SYSTEM

> Columbia Generating Station FSAR — Chapter 08: Electric Power
> Source: `08_chapter-2966-3151.pdf`, PDF pages 25–36 (of 186)
> Amendment 67 compilation (individual pages carry varying amendment dates)

---
<!-- p.25 -->
### 8.2 OFFSITE POWER SYSTEM
#### 8.2.1 DESCRIPTION
The offsite power system consists of the following elements and the connections between them.

a. The Bonneville Power Administration (BPA) utility grid, b. The 500-kV and 230-kV tie lines from the plant to the BPA Ashe Switchyard, c. The 115-kV tie line from the plant to the BPA Benton Switchyard, d. The plant main generators step-up main transformer bank, and e. The plant startup and backup transformers.

See Section 8.2.2 for a discussion of conformance to applicable regulatory guides and standards.

##### 8.2.1.1 Utility Grid Arrangement
The plant output 500-kV tie line is connected to the BPA utility grid at the Ashe Switchyard located 3000 ft north of the plant. Figure 8.1-1 shows the BPA Ashe 500-kV Switchyard arrangement and the connection of the plant 500-kV tie line.

The BPA 500-kV bus at the Ashe Switchyard is a double bus-double breaker arrangement.
The Ashe 500-kV bus is tied into the BPA 500-kV network by four 500-kV lines that connect to the Hanford, Slatt, Lower Monumental, and Marion 500-kV Switchyards.

The BPA line from Ashe to Hanford is 18 miles long and the BPA line from Ashe to Lower Monumental is 41 miles long. The BPA line from Ashe to Marion is 224 miles long. The BPA line from Ashe to Slatt is 72 miles long. Each line has a thermal load capacity of about 3000 MW.

The protective relaying for the 500-kV lines and 500-kV bus protection consists of redundant microprocessor relays and transfer trips. The Hanford, Lower Monumental, and Slatt lines are equipped with single pole switching and high-speed reclosing for single line to ground faults.
A breaker failure scheme is provided so that in the event of a breaker failure to trip on a fault, only the bus sections adjacent to the failed breaker are lost. For complete loss of the ASHE 500-kV bus when the generator is synchronized to the network where primary relaying has failed to isolate a bus section (north or south bus sections), backup protection that clears all remaining power circuit breakers will initiate a transfer trip signal via the Fiber Optic Transfer Trip (FOTT) communication link to the station’s unit protection lockout relays that enable interlocks to trip the turbine generator, SCRAM the reactor and trip plant auxiliary distribution system breakers. For this condition, a complete loss of the ASHE 500-kV bus that separates the generating unit from the 500-kV network, the generating unit protection system will also initiate fast transfer of auxiliary plant loads to the startup transformer to support unit shutdown.

8.2-1 LDCN-20-004

<!-- p.26 -->
The BPA network 230-kV bus arrangement at the Ashe Switchyard is shown in Figure 8.1-3.
The 230-kV bus is a main bus-transfer bus type configuration. The BPA 230-kV line from the Ashe Switchyard to the DOE 230-kV loop is 9.5 miles long and the BPA 230-kV line from Ashe Switchyard to the BPA White Bluffs Substation is 5 miles long. Each line has a capacity of about 350 MW. The 230-kV line from Ashe to the DOE 230-kV loop is equipped with redundant protective relays for line fault protection with a three terminal line transfer trip scheme. The protective relaying for the 230-kV line to the White Bluffs Switchyard consists of redundant protective relays. Both lines are provided with a local breaker failure trip.

The BPA network arrangement at Benton Switchyard is shown in Figure 8.1-4. Benton Switchyard is located 3 miles east-southeast of Columbia Generating Station (CGS). The BPA 115-kV bus at Benton has a main bus-transfer bus configuration. The network connections that can supply power to the Benton Switchyard are the two lines to Midway Switchyard (29 miles long), the two lines to Franklin Substation (21 miles long), and the two lines to White Bluffs
(11 miles long). Each of these lines has a capacity of over 100 MW. The lines out of the BPA Benton Switchyard are equipped with redundant microprocessor protective relays for line fault protection. All lines are equipped with breaker failure relays to provide local breaker failure backup.

##### 8.2.1.2 Offsite Power Transmission Lines
The 500-kV transmission lines involved in this area are predominantly two or three bundle conductor designs. The isokeraunic level is five, i.e., an average of five thunderstorm days per year occur in the area of the station, which is reasonably low. Most existing lines east of the Cascades have continuous overhead ground wires. All future 500-kV lines east of the Cascades will also have continuous overhead ground wires for their entire length.

The 500-kV plant output transmission line originates at the CGS step-up main transformer bank and extends 3000 ft to the 500-kV Ashe Switchyard. Connection at the step-up main transformer bank is made via flexible conductors from each transformer HV bushing connection to the ground mounted (post type) overhead 500kV hard bus that in turn uses flexible conductors from the hard bus below the A-frame connection point onto the CGS side of this 500kV transmission line providing plant output over to the Ashe 500kV bus.

The line is a horizontal flat spaced configuration using triple bundle cable. Each phase conductor consists of three aluminum cable steel-reinforced “bunting” subconductors maintained at constant spacing by fixed spacers. Standard Stockbridge dampers are used to damp aeolian vibration if needed. Subconductor twisting has not been a problem on existing lines and it is not anticipated that this problem will occur on this line. Accumulation of dust on insulators is a problem only when transmission lines cross areas where intensive farming activities occur. Since the 500-kV line is not traversing cultivated areas, this problem is not expected to occur. With the use of continuous overhead ground wires and an isokeraunic level

8.2-2 LDCN-23-017

<!-- p.27 -->
of five, it is anticipated that lightning caused outages will not be a problem. Conductors and towers are designed for 0.5 in. (uniform distribution) ice loading and 8 psf wind loading.
Since ice storms produce nonuniform coatings of ice of density between 14 and 27 lb/ft3, and the design basis covers ice at 57 lb/ft3, the towers and conductors should be capable of withstanding an asymmetrical ice loading of approximately 2 in. thickness. The type of storm required to deposit this much ice is unlikely to occur east of the Cascade Mountains where the plant is located.

The 230-kV preferred plant startup and safe shutdown transmission line is 3000 ft long, originating at the 230-kV Ashe Switchyard and connecting to the CGS startup transformer.
The 115-kV backup plant safe shutdown transmission line is 4 miles long. It originates at the Benton Switchyard and connects to the CGS backup transformer via a circuit breaker, and a BPA owned and operated 115kV disconnect switch, B599, located east of the transformer yard.

All incoming and outgoing lines have lightning arresters connected at the transformer terminals.

Figures 1.2-1 and 8.1-5 show the relative physical locations of the generating plant buildings, step-up main transformer bank, normal auxiliary transformers, startup and backup transformers, transmission lines, and distribution equipment.

##### 8.2.1.3 Main Generator and Step-Up Main Transformer Bank
The turbine generator is rated at 25-kV, 1230 MVA, 0.975 power factor and has a hydrogencooled rotor and water-cooled stator. The generator neutral is grounded through a transformer with a secondary resistor. The brushless excitation system consists of a permanent magnet-pilot exciter, ac main exciter, and rotating rectifier assembly connected to the generator shaft. Current transformers are provided in the main leads for relaying and metering. Main generator data is given in Table 8.2-1.

The generator is connected to the step-up main transformer bank with a forced-air-cooled, isolated phase bus duct. Potential transformers for relaying, metering, and voltage regulation are provided and connected to the isolated phase bus duct. Separate isolated phase bus ducts are tapped from the main bus to supply power to the normal auxiliary transformers.

The main transformer bank, stepping up generator output from 25-kV to 500-kV, consists of four single phase transformers (one transformer is spare). The bank is delta connected on the primary (low voltage) side, and wye connected on the secondary (high voltage) side with a solidly grounded neutral.

The location of the generator step-up main transformer bank is outdoors on the north side of the turbine generator building.

8.2-3 LDCN-21-032

<!-- p.28 -->
The generator stator winding is protected against internal faults by high-speed differential relays. Stator ground fault protection is provided by a neutral ground overvoltage relay in the high impedance grounding circuit. An instantaneous overvoltage relay is also furnished in the circuit to provide ground fault protection during turbine generator warm-up.

The generator rotor is protected against excessive heating due to asynchronous operation by loss of field relays. Protection from excessive heating due to unbalanced stator winding currents is provided by negative sequence current relays. The steam turbine is protected against excessive heating caused by motoring of the generator during periods of a low or zero steam flow by differential pressure anti-motoring devices. Directional power relays are provided to back up the antimotoring devices. In addition, an instantaneous overcurrent relay is provided to give backup protection when the 500-kV breakers are open.

Under frequency relays are provided for protection of the turbine.

The step-up main transformer bank is protected against faults by high-speed differential relays and by sudden pressure relays.

Relay signals from any of the generator or step-up main transformer bank protective devices previously described will trip the generator field, trip the 500-kV Ashe Switchyard power circuit breakers, and trip appropriate plant auxiliary distribution system breakers. Fast transfer to the plant startup transformer would also be initiated automatically by the generating unit trip system (see Section 8.2.1.4).

In addition to the primary level of fault protection described above, there is a secondary level of protection provided by unit overall differential relays. The zone for these relays includes the generator, isolated phase generator bus, the normal auxiliary transformers, and generator step-up main transformer bank.

Step-up main transformer bank oil levels, oil temperature, and winding hot-spot temperatures are also monitored and annunciated, but the associated relays do not initiate tripping.

##### 8.2.1.4 Normal Auxiliary, Startup, and Backup Transformers and Buses
The two normal auxiliary transformers (TR-N1, TR-N2), the startup transformer (TR-S), and the backup transformer (TR-B) are located outdoors at the north side of the turbine generator building. The TR-N1, TR-N2, and TR-S are connected to the ac distribution system by nonsegregated phase bus ducts. The TR-B is connected by cable.

All transformers are three-phase, outdoor, oil-filled type with wye connected secondary
(low-voltage) windings individually resistance grounded (transformers TR-N1 and TR-S are dual secondary winding type). The normal auxiliary transformers and backup transformer have ratings at both 55°C and 65°C temperature rise; the startup transformer is rated at 65°C temperature rise.

<!-- p.29 -->
The normal auxiliary transformers together have the capability of supplying all plant operating loads. Transformer primary (high-voltage) windings of each are delta connected. The 25/4.16/4.16-kV dual secondary transformer (TR-N1) is rated 24/32/40 MVA at 55°C temperature rise, OA/FA/FA cooled. The secondary windings are rated 9.6/12.8/16 MVA and 14.4/19.2/24 MVA. The ratings at 65°C are approximately 12% higher. The 25/6.9-kV transformer (TR-N2) is rated 16.2/23.63/31.25 MVA at 55°C temperature rise, OA/FA/FA cooled. The 65°C rating is approximately 31.7 MVA.

The startup transformer (TR-S) has the capacity to supply full startup, normal running, and engineered safety feature (ESF) shutdown loads for Divisions 1, 2, and 3. Transformer primary (high-voltage) winding is wye connected with a solid connection to ground. An intermediate delta connected winding is provided between the single wye connected primary and dual wye connected secondary windings. This 230/6.9/4.16-kV transformer is rated 42/56/68.66 MVA at 65°C temperature rise OA/FA/FA cooled. The 6.9-kV secondary winding is rated 18/24/28.66 MVA and the 4.16-kV secondary winding is rated 24/32/40 MVA.

The backup transformer (TR-B) has the capability of supplying the full power requirements of the ESF systems for both Division 1 and Division 2. Transformer primary (high-voltage)
winding is wye connected with a solid connection to ground. An intermediate delta connected winding is provided between the wye connected primary and secondary winding. This 115/4.16-kV transformer is rated 10/12.5 MVA at 55°C temperature rise, OA/FA cooled, and 11.2/14 MVA at 65°C, OA/FA cooled.

Figure 8.1-5 is a representation of the physical layout of the supply circuitry which connects the startup transformer and the backup transformer to their respective transmission lines.

Protective relaying provided for each transformer includes differential current and sudden pressure relays to sense internal transformer faults, and primary overcurrent relays to provide backup for secondary faults. These relays in turn actuate the affected transformer lockout relay.

Additionally, separate open phase protection features are provided to detect an open phase condition in both the 230kV offsite power transmission line connection to TR-S and in the 115kV offsite power tie line to TR-B.

The purpose of the Open Phase Detection System (OPDS) is to augment legacy high voltage line protection and transformer neutral overcurrent protection schemes to increase overall capability to detect and where necessary trip and isolate degraded offsite power sources at the network interconnection to TR-S or TR-B for a larger spectrum of fault conditions that would encompass open circuits with or without ground fault impedance (i.e., high impedance faults).

8.2-5 LDCN-16-016

<!-- p.30 -->
These open phase protection features help ensure objectives for qualified network sources to transmit necessary three phase power to the on-site AC power distribution systems are met.
Each open phase protection scheme monitors the TR-S and TR-B high voltage interconnections during all plant loading conditions from standby (no load) to full load of the transformer. A main control room alarm is provided if an open phase fault is detected on the energized network connection when the transformers are in service from standby to full load operation.
If the offsite power circuits are degraded due to open phase conditions when plant auxiliary loads are aligned to the TR-S or TR-B high voltage network sources, then an alarm is provided in the main control room and the affected transformer lockout relays are actuated by the OPDS to de-energize the affected degraded network connection.

Should the OPDS operate the TR-S (or TR-B) lockout relay circuit with offsite power supplying plant auxiliary loads and aligned to the 4.16kV ESF switchgear buses (i.e., station auxiliary power to the downstream 4.16kV ESF switchgear bus is not supplied by the main generator), isolation of the startup (or backup) transformer offsite power circuit will result in subsequent loss of preferred (of backup) power to downstream connected 4.16kV ESF switchgear buses. This power system operating condition in turn initiates existing Class-1E 4.16kV bus loss of voltage relays that will: (i) perform load shedding of the affected 4.16kV safety buses and (ii) actuate bus source selection transfer logic to align the next available source of AC power to the affected Class-1E 4.16kV ESF switchgear buses to restore reliable power to plant safety systems (FSAR 8.3.1.1.1).

The plant startup and backup transformers are also provided with overcurrent relays in the primary winding ground connection.

Protective relay signals from the normal auxiliary transformers will trip the generator field, and trip and lock out the 500-kV Ashe Switchyard power circuit breakers and appropriate plant auxiliary distribution system breakers. Transfer to the plant startup transformer would also be initiated automatically through lockout relays.

Protective relay signals from the startup transformer will trip and lock out the 230-kV Ashe Switchyard circuit breaker and appropriate plant auxiliary distribution system breakers. In the event the main generating unit is synchronized with the 500-kV system and plant auxiliaries are operating from the startup transformer and a loss of the startup transformer occurs, then a unit lockout condition will open the 500-kV Ashe Switchyard power circuit breaker, open the startup breakers (the normal breakers are already open), and trip the main turbine.

Protective relay signals from the backup transformer will trip and lock out the 115-kV circuit breaker located in the plant switchyard and the transformer secondary circuit breakers.

Undervoltage relays monitor the startup and back up transformer secondaries and trip the transformer secondary circuit breakers for loss of voltage.

<!-- p.31 -->
In addition to the protective devices described above, all transformer secondary windings are provided with ground sensor relays which will alarm but do not initiate tripping. Reverse power relays on the startup and backup transformers will alarm if backfeed to the 230-kV or 115-kV system occurs.

##### 8.2.1.5 Power System Communications
A communication system, including telephone facilities dedicated for electrical utility service, is provided between Columbia Generating Station and the BPA Ashe Switchyard. The system is an extension of the existing communication system owned and maintained by BPA.

The power source for the solid state communication equipment located at Columbia Generating Station is the non-Class 1E 125-V dc plant battery (see Figure 8.3-5.1).

The communication circuits also provide for the following functions:

a. Protective relaying,

b. Telemetering of net plant megawatts and megavars to Dittmer Control Center at Vancouver, Washington,

c. Transmission of turbine trip signal and other data to Dittmer Control Center, and

d. Control of the power circuit breakers associated with the plant 500-kV transmission line (from Columbia Generating Station and Dittmer) and the plant 230-kV transmission line (Dittmer only).

For additional discussion of both the Columbia Generating Station communication system and other (commercial, UHF radio) available plant communication systems, see Section 9.5.2.

#### 8.2.2 REDACTED
<!-- p.32 -->
<!-- p.33 -->
<!-- p.34 -->
<!-- p.35 -->
8.2-10a

<!-- p.36 -->
Table 8.2-1

Main Generator Data

Rating, MVA 1230

Power factor 0.975

Voltage, kV 25

Frequency, Hz 60

Speed, rpm 1800

Hydrogen pressure, psig 75

Synchronous reactancea 173

Transient reactancea 43.4

Subtransient reactancea 29

a Percent at rated kVA and kV.

